<!doctype html>
<html lang="es">
<head>
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-9HFC486779"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag("js", new Date());
  gtag("config", "G-9HFC486779");
</script>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width,initial-scale=1">
  <title>¿Qué instalaciones eléctricas pueden pasar por un plenum? | NEC 300.22</title>
  <meta name="description" content="Lectura práctica de NEC 300.22 para revisar cables, canalizaciones, equipos eléctricos y materiales MEP instalados en espacios utilizados como plenum.">
  <link rel="canonical" href="https://ricardocastillo.me/articulos/instalaciones-electricas-plenum-nec-300-22/">
  <meta property="og:type" content="article">
  <meta property="og:title" content="¿Qué instalaciones eléctricas pueden pasar por un plenum?">
  <meta property="og:description" content="Una lectura práctica de NEC 300.22 para diseño, coordinación e inspección MEP.">
  <meta property="og:url" content="https://ricardocastillo.me/articulos/instalaciones-electricas-plenum-nec-300-22/">
  <meta property="og:image" content="https://ricardocastillo.me/assets/images/blog/plenum-portada.webp">
  <meta property="og:image:width" content="1200">
  <meta property="og:image:height" content="630">
  <meta property="og:image:alt" content="¿Qué instalaciones eléctricas pueden pasar por un plenum? — Lectura práctica de NEC 300.22">
  <meta property="article:published_time" content="2026-08-02">
  <meta property="article:section" content="Electricidad">
  <meta name="twitter:card" content="summary_large_image">
  <link rel="icon" href="../../favicon.svg" type="image/svg+xml">
  <link rel="stylesheet" href="../../assets/css/style.css">
  <style>
    .plenum-cover{background:#292728;color:#fff;padding:0;overflow:hidden}
    .plenum-cover-inner{display:flex;min-height:520px;isolation:isolate}
    .plenum-cover-copy{width:57%;padding:48px clamp(30px,5vw,72px) 54px;display:flex;flex-direction:column;justify-content:center;position:relative;overflow:hidden;z-index:2}
    .plenum-cover-copy:after{content:"";position:absolute;left:0;right:0;bottom:-40px;height:180px;background:repeating-radial-gradient(ellipse at 30% 100%,transparent 0 7px,rgba(112,166,212,.12) 8px 9px);pointer-events:none}
    .plenum-cover h1{font:clamp(42px,4.6vw,72px)/1.02 Georgia,serif;font-weight:400;margin:0 0 24px;max-width:760px;position:relative;z-index:1}
    .plenum-cover h1 em{font-style:normal;color:#939474}
    .plenum-cover-rule{width:72px;height:3px;background:#D0C7B3;margin:2px 0 24px;position:relative;z-index:1}
    .plenum-cover-deck{font-size:15px;line-height:1.55;letter-spacing:.06em;text-transform:uppercase;max-width:620px;margin:0;position:relative;z-index:1}
    .plenum-cover-media{width:50%;min-height:520px;margin-left:-7%;overflow:hidden;background:#292728;clip-path:polygon(15% 0,100% 0,100% 100%,0 100%);position:relative;z-index:1}
    .plenum-cover-media img{width:100%;height:100%;max-width:none;object-fit:cover;object-position:58% center}
    .plenum-hero-tools{background:#fff;border-bottom:1px solid #D8D2C2}
    .plenum-hero-tools .article-shell{padding-top:16px;padding-bottom:16px;display:flex;justify-content:space-between;align-items:center;gap:18px;flex-wrap:wrap}
    .plenum-hero-tools .article-back{margin:0}
    .plenum-hero-tools .article-byline{margin:0;color:#5f5d52}
    .plenum-hero-tools .article-share-trigger{border-color:#D0C7B3;color:#292728}
    .plenum-hero-tools .article-share-trigger:hover,.plenum-hero-tools .article-share-trigger:focus-visible{border-color:#43442b;background:#ECEAE0}
    .plenum-intro-image{margin:34px 0 42px}
    @media(max-width:900px){
      .plenum-cover-inner{display:block;min-height:0}
      .plenum-cover-copy{width:auto;padding:42px 7vw 64px}
      .plenum-cover-media{width:100%;min-height:310px;height:310px;margin:-28px 0 0;clip-path:polygon(0 13%,100% 0,100% 100%,0 100%)}
      .plenum-cover-media img{height:100%;object-position:center 45%}
      .plenum-cover h1{font-size:clamp(38px,10vw,58px)}
      .plenum-cover-deck{font-size:12px}
    }
    @media(max-width:520px){
      .plenum-cover-copy{padding-bottom:56px}
      .plenum-cover-media{min-height:245px;height:245px;margin-top:-24px;clip-path:polygon(0 11%,100% 0,100% 100%,0 100%)}
      .plenum-hero-tools .article-shell{align-items:flex-start}
    }
  </style>
  <script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"¿Qué instalaciones eléctricas pueden pasar por un plenum?","description":"Una lectura práctica de NEC 300.22 para diseño, coordinación e inspección MEP.","datePublished":"2026-08-02","dateModified":"2026-08-07","inLanguage":"es","image":"https://ricardocastillo.me/assets/images/blog/plenum-portada.webp","mainEntityOfPage":"https://ricardocastillo.me/articulos/instalaciones-electricas-plenum-nec-300-22/","author":{"@type":"Person","name":"Ricardo Castillo","jobTitle":"Ingeniero Electromecánico","url":"https://ricardocastillo.me/nosotros/"},"publisher":{"@type":"Organization","name":"RMC Ingeniería Electromecánica","url":"https://ricardocastillo.me"}}</script>
</head>
<body>
<header class="site-header"><div class="container nav">
  <a class="brand" href="../../index.html">RMC<small>INGENIERÍA ELECTROMECÁNICA</small></a>
  <button class="menu-toggle" aria-label="Abrir menú">☰</button>
  <nav class="nav-links"><a href="../../index.html">Inicio</a><a href="../../proyectos/index.html">Proyectos</a><a href="../../especialidades/index.html">Especialidades</a><a href="../../nosotros/index.html">Nosotros</a><a class="active" href="../index.html">Blogs</a><a href="../../contacto/index.html">Contacto</a></nav>
</div></header>
<main>
<article class="technical-article">
  <header class="plenum-cover">
    <div class="plenum-cover-inner">
      <div class="plenum-cover-copy">
        <h1>¿Qué instalaciones eléctricas pueden pasar por un <em>plenum</em>?</h1>
        <div class="plenum-cover-rule"></div>
        <p class="plenum-cover-deck">Lectura práctica de NEC 300.22 para diseño, coordinación e inspección MEP.</p>
      </div>
      <div class="plenum-cover-media">
        <img src="../../assets/images/blog/plenum-instalaciones-hero.webp" alt="Instalaciones eléctricas y MEP coordinadas sobre un cielo suspendido">
      </div>
    </div>
  </header>
  <div class="plenum-hero-tools">
    <div class="article-shell">
      <a class="article-back" href="../index.html">← Todos los artículos</a>
      <div class="article-byline"><span>Por Ricardo Castillo · Ingeniero Electromecánico</span><time datetime="2026-08-02">2 agosto 2026</time><span>8 min de lectura</span></div>
      <div class="article-share" data-share-root>
        <button class="article-share-trigger" type="button" aria-expanded="false"><svg class="article-share-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><circle cx="18" cy="5" r="3"></circle><circle cx="6" cy="12" r="3"></circle><circle cx="18" cy="19" r="3"></circle><path d="m8.6 10.5 6.8-4M8.6 13.5l6.8 4"></path></svg> Compartir artículo</button>
        <div class="article-share-menu" role="group" aria-label="Opciones para compartir" hidden><a href="#" data-share="linkedin" target="_blank" rel="noopener">LinkedIn</a><a href="#" data-share="whatsapp" target="_blank" rel="noopener">WhatsApp</a><a href="#" data-share="email">Correo</a><button type="button" data-share="copy">Copiar enlace</button><span class="article-share-status" role="status" aria-live="polite"></span></div>
      </div>
    </div>
  </div>
  <div class="article-layout article-shell">
    <aside class="article-toc" aria-label="Índice del artículo"><strong>En este artículo</strong><nav>
      <a href="#funcion">1. Función del espacio</a><a href="#lectura">2. Lectura de NEC 300.22</a><a href="#instalacion">3. Instalación eléctrica</a><a href="#equipos">4. Cajas y equipos</a><a href="#cambio">5. Cambio mecánico</a><a href="#mep">6. Coordinación MEP</a><a href="#cpvc">7. Caso CPVC</a><a href="#secuencia">8. Secuencia práctica</a>
    </nav></aside>
    <div class="article-body">
      <div class="article-callout key"><span>Idea central</span><p>Un cielo suspendido no es automáticamente un plenum. La clasificación depende de cómo se utiliza el espacio dentro del sistema de distribución de aire.</p></div>
      <p>En muchos proyectos, el espacio sobre el cielo raso concentra ductos, canalizaciones eléctricas, cableado de sistemas especiales, tuberías, aislamiento y equipos. Mientras ese volumen no forme parte del recorrido del aire, suele evaluarse como un espacio técnico sobre cielo. La situación cambia cuando se utiliza como retorno de aire: entonces la selección de materiales y métodos de instalación debe revisarse con otro criterio.</p>
      <p>La pregunta práctica no es solamente qué hay sobre el cielo, sino qué función cumple el espacio y qué requisitos corresponden a cada sistema instalado en él. El punto de partida eléctrico es NEC 300.22, leído junto con los artículos aplicables a cada tipo de cableado, la edición adoptada por la jurisdicción, los listados de los productos y las instrucciones de sus fabricantes.</p>

      <figure class="article-figure plenum-intro-image"><button class="article-image-button" type="button" aria-label="Ampliar infografía"><img src="../../assets/images/blog/plenum-nec-300-22.webp" alt="Infografía práctica sobre instalaciones eléctricas y MEP en espacios plenum"></button><figcaption><strong>Figura 1.</strong> Guía visual de revisión para instalaciones eléctricas y MEP en espacios utilizados como plenum. Haga clic para ampliar.</figcaption></figure>

      <section id="funcion"><h2>1. Primero: confirmar qué función cumple el espacio</h2>
        <p>En obra se utiliza con frecuencia la palabra <em>plenum</em> para describir cualquier vacío sobre un cielo suspendido. Esa simplificación puede conducir a decisiones incorrectas. La existencia del cielo raso, por sí sola, no define la clasificación.</p>
        <h3>Retorno por ducto</h3><p>Si el aire de retorno circula por una red de ductos cerrada, el espacio exterior a esos ductos no se convierte automáticamente en un espacio utilizado para aire ambiental.</p>
        <h3>Retorno por el espacio sobre cielo</h3><p>Si las rejillas descargan al vacío sobre el cielo y ese volumen conduce el aire hacia la manejadora o hacia el punto de retorno, el espacio sí participa en el manejo del aire. Ese es el escenario que normalmente activa la revisión de NEC 300.22(C) para otros espacios utilizados para aire ambiental.</p>
        <div class="article-callout warning"><span>Pregunta de campo</span><p>¿El aire de retorno viaja por un ducto dedicado o utiliza realmente el espacio sobre el cielo como parte de su recorrido?</p></div>
      </section>
      <section id="lectura"><h2>2. Cómo leer NEC 300.22 sin convertirlo en una lista simplista</h2>
        <p>NEC 300.22 distingue varios escenarios relacionados con el movimiento de aire. Para este artículo interesan especialmente dos: los ductos fabricados específicamente para transportar aire y los espacios del edificio que, sin haber sido fabricados como ductos, se utilizan para ese propósito.</p>
        <p>En la práctica, la mayor parte de las discusiones sobre un “plenum sobre cielo” se concentra en 300.22(C). Sin embargo, la edición adoptada puede cambiar entre jurisdicciones y la clasificación final depende del diseño real. Por eso no conviene trasladar una conclusión de un proyecto a otro sin verificar el sistema de retorno, los planos aprobados y el texto vigente.</p>
        <div class="article-callout key"><span>Límite de esta lectura</span><p>NEC 300.22 establece el marco general para la instalación eléctrica en espacios de manejo de aire; no reemplaza los artículos particulares que regulan comunicaciones, alarma contra incendio, fibra óptica, controles u otros sistemas.</p></div>
      </section>
      <section id="instalacion"><h2>3. Confirmado el plenum: ¿qué revisar en la instalación eléctrica?</h2>
        <h3>Cableado expuesto</h3><p>No es correcto resumir el criterio diciendo que “todo cable sobre cielo debe estar certificado como plenum”. Primero debe confirmarse que el espacio sobre cielo sea realmente utilizado para manejo de aire. Cuando el cable queda expuesto dentro de un plenum y el artículo aplicable permite ese método de instalación, debe contar con la clasificación y el listado para uso en plenum que correspondan al sistema.</p>
        <p>En cableado de comunicaciones, una designación habitual es <strong>CMP (Communications Plenum)</strong>, que identifica cable listado para uso en espacios de manejo de aire conforme a los requisitos aplicables. La sigla CMP no debe extrapolarse a todos los sistemas: alarma contra incendio, fibra óptica y otros tipos de cableado utilizan sus propias designaciones y deben revisarse bajo el artículo específico que los regula.</p>
        <ul><li>Identificar el sistema: potencia, comunicaciones, alarma contra incendio, control, audio, CCTV o fibra óptica.</li><li>Leer la marcación completa de la chaqueta; el color del cable no demuestra su clasificación.</li><li>Verificar que la marcación y el listado indiquen la clasificación para plenum que corresponda al sistema; por ejemplo, CMP en cableado de comunicaciones.</li><li>Confirmar el tipo permitido en el artículo específico y en la edición adoptada del NEC.</li></ul>
        <div class="article-callout key"><span>Sobre la “certificación plenum”</span><p>En obra suele hablarse de un cable “certificado como plenum”. Técnicamente conviene verificar la <strong>clasificación, marcación y listado</strong> del producto para su uso en ese espacio. “Plenum” no es una única certificación universal: la designación depende del tipo de sistema y del artículo del NEC que resulte aplicable.</p></div>
        <h3>Conductores o cables dentro de canalización</h3><p>Otra situación es el cableado contenido en un método de alambrado permitido. NEC 300.22(C)(1) enumera métodos metálicos que pueden utilizarse bajo las condiciones indicadas por el artículo. La revisión debe abarcar el conjunto completo: canalización, conductores, accesorios, soportes, continuidad y accesibilidad.</p>
        <h3>Canalizaciones no metálicas</h3><p>Una canalización no metálica permitida en otras áreas del proyecto no debe considerarse automáticamente aceptable dentro de un plenum. Si se propone PVC u otro sistema no metálico, el diseñador o inspector debe identificar la base normativa exacta, el listado del producto y las condiciones de uso. La ausencia de esa verificación es una señal para detener la aprobación, no para completar el razonamiento por analogía.</p>
        <div class="article-callout key"><span>Criterio práctico</span><p>No pregunte solamente “¿es plástico o metálico?”. Pregunte: “¿este producto y este método de instalación están permitidos para este espacio y para esta aplicación específica?”.</p></div>
      </section>
      <section id="equipos"><h2>4. Cajas, equipos y otros elementos eléctricos</h2>
        <p>La revisión no termina en el cable y la canalización. También deben evaluarse cajas, gabinetes, luminarias, dispositivos, equipos y materiales auxiliares instalados dentro del recorrido del aire. NEC 300.22 contiene condiciones específicas para equipos y conjuntos dentro de estos espacios; la conformidad no debe suponerse por apariencia.</p>
        <ul><li>Verificar el tipo de envolvente y cualquier condición de listado aplicable.</li><li>Confirmar que penetraciones, aberturas y accesorios no introduzcan configuraciones incompatibles con el espacio.</li><li>Revisar que el equipo tenga una función legítima en ese lugar y que su instalación coincida con las instrucciones del fabricante.</li></ul>
      </section>
      <section id="cambio"><h2>5. El cambio mecánico que obliga a revisar electricidad</h2>
        <p>Un problema frecuente aparece cuando el diseño comienza con retorno por ducto y, durante coordinación o construcción, se elimina esa ductería para utilizar el espacio sobre cielo como retorno. Desde HVAC puede parecer una modificación localizada; desde MEP cambia la condición de exposición de todo lo que ya fue diseñado o instalado dentro de ese volumen.</p>
        <p>Antes de aceptar el cambio deben revisarse nuevamente los planos eléctricos y de sistemas especiales, las especificaciones, los materiales comprados y las instalaciones ejecutadas. Detectarlo antes del cierre del cielo suele evitar sustituciones costosas y discusiones tardías con la autoridad competente.</p>
      </section>
      <section id="mep"><h2>6. El plenum no afecta solamente a electricidad</h2>
        <p>El mismo espacio puede contener materiales de varias disciplinas. NEC 300.22 guía la instalación eléctrica, pero la evaluación coordinada debe considerar también los códigos mecánicos y de edificación, las normas de protección contra incendios y los listados de cada sistema.</p>
        <div class="article-table-wrap"><table><thead><tr><th>Elemento</th><th>Verificación principal</th></tr></thead><tbody><tr><td>Cableado expuesto</td><td>Tipo, marcación y listado según el sistema y la edición adoptada.</td></tr><tr><td>Canalizaciones</td><td>Método permitido, accesorios, continuidad, soportes y condiciones de instalación.</td></tr><tr><td>Equipos y cajas</td><td>Envolvente, listado, aberturas y relación con el espacio de manejo de aire.</td></tr><tr><td>Aislamiento y soportes</td><td>Materiales expuestos, clasificación y requisitos del código aplicable.</td></tr><tr><td>Tuberías MEP</td><td>Producto específico, listado, instrucciones y restricciones de ubicación.</td></tr></tbody></table></div>
      </section>
      <section id="cpvc"><h2>7. Caso delicado: CPVC para rociadores contra incendio</h2>
        <p>La frase “el CPVC no puede instalarse en un plenum” es demasiado absoluta. También sería insuficiente afirmar que cualquier CPVC es aceptable porque un material genérico alcance determinados índices de propagación de llama y desarrollo de humo.</p>
        <p>La decisión debe tomarse sobre el producto y el sistema específicos. Hay que comprobar su listado, las instrucciones vigentes del fabricante, la norma NFPA aplicable, el código mecánico o de edificación adoptado y los requisitos de la autoridad competente. Las limitaciones pueden incluir ubicación respecto de rejillas, protección, soportes, temperatura y otras condiciones que no se deducen observando la tubería.</p>
        <div class="article-callout warning"><span>Por qué importa el detalle</span><p>Las instrucciones de Spears FlameGuard contemplan instalación en espacios de retorno de aire, pero incluyen condiciones concretas; entre ellas, ubicación adyacente y no directamente sobre una abertura del cielo, como una rejilla de ventilación. Debe revisarse la instrucción vigente para el producto realmente especificado.</p></div>
        <p>Por tanto, “es CPVC” no resuelve la inspección. Dos productos visualmente similares pueden tener listados, aplicaciones y restricciones diferentes.</p>
      </section>
      <section id="secuencia"><h2>8. Secuencia práctica para diseño e inspección</h2>
        <ol class="inspection-steps"><li><strong>Identificar el retorno de aire</strong><span>Confirmar en planos y en campo si existe ducto de retorno o si se utiliza el espacio sobre cielo.</span></li><li><strong>Clasificar el espacio</strong><span>Determinar qué parte de NEC 300.22 resulta aplicable y con qué edición adoptada.</span></li><li><strong>Inventariar lo instalado</strong><span>Registrar cables, canalizaciones, cajas, equipos, bandejas, aislamiento, tuberías y accesorios.</span></li><li><strong>Revisar el cableado visible</strong><span>Identificar el sistema, la marcación, el tipo y el listado correspondiente.</span></li><li><strong>Revisar los métodos de alambrado</strong><span>Confirmar canalizaciones, accesorios, soportes, continuidad y condiciones de instalación.</span></li><li><strong>Coordinar otras disciplinas</strong><span>Verificar materiales no metálicos, CPVC, aislamiento y elementos expuestos al flujo de aire.</span></li><li><strong>Solicitar evidencia</strong><span>Conservar fichas técnicas, listados e instrucciones que sustenten la aceptación del producto.</span></li><li><strong>Documentar antes del cierre</strong><span>Registrar desviaciones y correcciones antes de perder acceso visual al espacio.</span></li></ol>
      </section>
      <section><h2>Conclusión</h2>
        <p>La aplicación de NEC 300.22 comienza con una pregunta mecánica: ¿cómo circula realmente el aire? Solo después puede evaluarse con rigor la instalación eléctrica. Si el espacio sobre cielo forma parte del retorno, el diseñador y el inspector deben revisar materiales, métodos de alambrado, equipos y sistemas especiales como un conjunto coordinado.</p>
        <p>El criterio profesional no consiste en memorizar que un material “se puede” o “no se puede”. Consiste en verificar la edición adoptada, el artículo aplicable, la marcación, el listado, las instrucciones y las condiciones reales de instalación. Esa trazabilidad es lo que convierte una opinión de campo en una decisión técnica defendible.</p>
        <div class="article-callout key"><span>Para llevar a la obra</span><p>Función del espacio → artículo aplicable → producto exacto → listado e instrucciones → condición real de instalación → evidencia documentada.</p></div>
      </section>
      <section class="article-references"><h2>Referencias y alcance</h2><ul><li>NFPA 70®, National Electrical Code®, Artículo 300.22. Consulte la edición adoptada por la autoridad competente. <a href="https://www.nfpa.org/codes-and-standards/nfpa-70-standard-development/70" rel="noopener">Información oficial de NFPA</a>.</li><li>Spears® FlameGuard® CPVC Fire Sprinkler Products, instrucciones de instalación. <a href="https://spearsmfg.com/flameguard/03-FG-3_0321_web.pdf" rel="noopener">Documento del fabricante</a>.</li><li>Esta lectura práctica no sustituye el código adoptado, los documentos contractuales, los listados, las instrucciones del fabricante ni el criterio de la autoridad competente.</li></ul></section>
      <aside class="article-author" aria-labelledby="author-name">
        <img class="article-author-photo" src="../../assets/images/ricardo-castillo-linkedin.jpg" alt="Retrato profesional de Ricardo Castillo" width="1086" height="723" loading="lazy">
        <div><span>Sobre el autor</span><h2 id="author-name">Ricardo Castillo</h2><strong>Ingeniero Electromecánico</strong><p>Ingeniero Electromecánico con más de 12 años de experiencia en diseño, coordinación e inspección de instalaciones electromecánicas, enfocado en aplicar los requisitos normativos con criterio de ingeniería y desarrollar soluciones técnicamente sustentadas y ejecutables.</p><a href="../../nosotros/index.html">Conocer más sobre RMC →</a></div>
      </aside>
    </div>
  </div>
  <footer class="article-footer"><div class="article-shell"><div><span>Continúe explorando</span><h2>Más criterios para diseñar y construir mejor.</h2></div><div class="article-footer-actions"><div class="article-share" data-share-root><button class="article-share-trigger" type="button" aria-expanded="false"><svg class="article-share-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><circle cx="18" cy="5" r="3"></circle><circle cx="6" cy="12" r="3"></circle><circle cx="18" cy="19" r="3"></circle><path d="m8.6 10.5 6.8-4M8.6 13.5l6.8 4"></path></svg> Compartir artículo</button><div class="article-share-menu" role="group" aria-label="Opciones para compartir" hidden><a href="#" data-share="linkedin" target="_blank" rel="noopener">LinkedIn</a><a href="#" data-share="whatsapp" target="_blank" rel="noopener">WhatsApp</a><a href="#" data-share="email">Correo</a><button type="button" data-share="copy">Copiar enlace</button><span class="article-share-status" role="status" aria-live="polite"></span></div></div><a class="btn btn-outline" href="../index.html">Ver todos los artículos →</a></div></div></footer>
</article>
</main>
<footer class="footer"><div class="container footer-inner"><span>© 2026 RMC Ingeniería Electromecánica</span><span>Ingeniería con criterio. Soluciones que se construyen.</span></div></footer>
<div class="article-lightbox" role="dialog" aria-modal="true" aria-label="Infografía ampliada" hidden><button type="button" aria-label="Cerrar imagen">×</button><img src="../../assets/images/blog/plenum-nec-300-22.webp" alt="Infografía ampliada sobre instalaciones MEP en plenums"></div>
<script src="../../assets/js/main.js"></script>
<script>
const trigger=document.querySelector('.article-image-button'),box=document.querySelector('.article-lightbox'),close=box?.querySelector('button');
function setBox(open){if(!box)return;box.hidden=!open;document.body.classList.toggle('modal-open',open);if(open)close.focus()}
trigger?.addEventListener('click',()=>setBox(true));close?.addEventListener('click',()=>setBox(false));box?.addEventListener('click',e=>{if(e.target===box)setBox(false)});document.addEventListener('keydown',e=>{if(e.key==='Escape'&&!box?.hidden)setBox(false)});
</script>
</body>
</html>
